# EMS + Economic MPC — production v5 strategy

(module key: `ems_economic_mpc`)

**Pitch-visible:** yes (the production strategy)
**Composition:** `EconomicEMS` planner (hourly, see `strategies/ems`) + `EconomicMPC` (per-minute closed-loop)
**Solver:** CasADi `Opti` + IPOPT (MUMPS linear solver)

## What it does (plain words)

Re-solves a 60-minute deterministic NLP every minute against the live
EKF state estimate. Plans charge/discharge under a soft anchor on the
EMS strategic SOC plan plus an economic term on energy arbitrage. The
committed FCR power is **exogenous** — set hourly by the EMS, treated
as a parameter (not a decision variable) inside this layer. Activation
tracking lives in the plant; the MPC does not see the FCR signal
directly.

## Optimal Control Problem

This is a **deterministic NLP solved at 60 s cadence** with a 1-hour
prediction horizon and control-horizon blocking after `Nc = 20` steps.

### Notation

| Symbol             | Meaning                                                | Units            |
|--------------------|--------------------------------------------------------|------------------|
| `N`                | prediction horizon                                     | (= 60 MPC steps = 60 min) |
| `Nc`               | control horizon (decisions are blocked beyond Nc)      | (= 20 MPC steps = 20 min) |
| `Δt_h`             | step size in hours                                     | h (= 1/60)       |
| `Δt_s`             | step size in seconds                                   | s (= 60)         |
| `k`                | prediction step index, k = 0..N−1                      | —                |
| `j(k)`             | control-blocking index, `j(k) = min(k, Nc − 1)`        | —                |
| `soc_0`,`temp_0`   | initial state from EKF (set per solve)                 | —                |
| `soh̄`              | EKF SOH estimate, **frozen** as a parameter            | —                |
| `p̂_e[k]`           | forecast-mean energy price for step k                  | \$/kWh           |
| `P̄_reg[k]`         | committed FCR power, ZOH-expanded from the EMS plan    | kW               |
| `soc_ref[N]`       | EMS end-of-hour SOC reference (only `k = N` enters the cost) | — |
| `u_prev`           | last applied controls `(P_chg_prev, P_dis_prev)`       | kW               |

| Symbol             | Meaning                                                | Default          |
|--------------------|--------------------------------------------------------|------------------|
| `Q_term_econ`      | terminal SOC anchor (sole SOC penalty)                 | 1e3              |
| `R_delta_econ`     | rate-of-change penalty                                 | 1e−2             |
| `λ_soc`            | SOC slack penalty                                      | 1e6              |
| `λ_temp`           | temperature slack penalty                              | 1e7              |

### Decision variables

```
P_chg[j], P_dis[j] ∈ [0, P_max]      for j = 0..Nc−1
SOC[k], T[k] ∈ ℝ                      for k = 0..N
ε[k]      ≥ 0                         for k = 0..N           ← SOC slack
ε_temp[k] ≥ 0                         for k = 0..N           ← temperature slack
```

For `k ≥ Nc`, the control is **blocked**: the same `P_chg[Nc−1]` and
`P_dis[Nc−1]` are reused. SOH is frozen at `soh̄`, not a state.
**`P_reg` is not a decision variable** — it is the parameter `P̄_reg[k]`.

### Prediction model (2-state, frozen SOH)

```
state:  x = (SOC, T)
inputs: P_chg[j(k)], P_dis[j(k)], P̄_reg[k]


  dSOC                  η_c · P_chg − P_dis / η_d
  ────  =  ──────────────────────────────────────────
   dt                       soh̄ · E_nom · 3600


  dT          Q_joule(P_net, T)  −  h_cool · (T − T_amb)
  ────  =   ─────────────────────────────────────────────
   dt                          C_thermal
```

with `P_net = P_dis − P_chg`. The thermal Joule term receives the
**committed reg power** in addition to the planned chg/dis, so the
predicted heating accounts for it. `soh̄` is a parameter (not a state)
and stays constant for the duration of one solve.

**Discrete-time:**

```
( SOC[k+1], T[k+1] )  =  F(  ( SOC[k], T[k] ),
                             ( P_chg[j(k)], P_dis[j(k)], P̄_reg[k] );
                             soh̄ )
```

with `F` one explicit RK4 step at `Δt = 60 s`.

### Objective

```
minimise   Σ over k=0..N−1 of [
              − p̂_e[k] · ( P_dis[j(k)] − P_chg[j(k)] ) · Δt_h     ← energy revenue (negated)
              + c_deg · α_deg · ( P_chg[j(k)] + P_dis[j(k)] ) · Δt_s   ← arbitrage degradation
            ]
            (no per-step SOC anchor — see "What this MPC does NOT have")
            + R_delta_econ · ( ( P_chg[0]  − P_chg_prev )²              ← rate-of-change at k=0
                             + ( P_dis[0]  − P_dis_prev )² )
            + R_delta_econ · Σ over k=1..Nc−1 of [
                  ( P_chg[k] − P_chg[k−1] )²                            ← rate-of-change inside Nc
                + ( P_dis[k] − P_dis[k−1] )²
              ]
            + Q_term_econ · ( SOC[N] − soc_ref[N] )²                    ← terminal SOC anchor
            + λ_soc  · Σ over k=0..N of ε[k]²                           ← SOC slack penalty
            + λ_temp · Σ over k=0..N of ε_temp[k]²                      ← temperature slack penalty
```

The reg-cycling degradation term `c_deg · α_reg · P̄_reg[k]` is
**constant** with respect to the decision variables (since `P̄_reg[k]`
is exogenous), so it has zero gradient and is omitted from the
objective. The simulator's ledger bills it post-hoc.

### Constraints

**Initial conditions:**

```
SOC[0] = soc_0,    T[0] = temp_0
```

**Dynamics:**

```
( SOC[k+1], T[k+1] )  =  F( ( SOC[k], T[k] ), ( P_chg[j(k)], P_dis[j(k)], P̄_reg[k] ); soh̄ )
```

for k = 0..N−1.

**SOC bounds (soft):**

```
SOC_min − ε[k]  ≤  SOC[k]  ≤  SOC_max + ε[k]            for k = 0..N
```

**Temperature bounds (soft):**

```
T_min − ε_temp[k]  ≤  T[k]  ≤  T_max + ε_temp[k]        for k = 0..N
```

**Power budget (full prediction horizon, post F18 fix):**

```
P_chg[j(k)] + P̄_reg[k]  ≤  P_max          for k = 0..N−1
P_dis[j(k)] + P̄_reg[k]  ≤  P_max          for k = 0..N−1
```

This constraint is enforced over the **full** horizon `k ∈ [0, N)`,
not just the unblocked control window `j ∈ [0, Nc)`, so the held
control values cannot propagate a physically infeasible plan into the
blocked region of the prediction.

### What this MPC does NOT have

- **No `P_reg` decision variable.** Reg power is exogenous (parameter from the EMS).
- **No endurance constraint.** Currently differs from `ems_tracking_mpc` in this respect.
- **No stochasticity.** Single deterministic price horizon (forecast mean), single 2-state trajectory.
- **No SOH state.** Frozen as a parameter; the slow SOH dynamics are modelled by the EMS, not the MPC.
- **No V_rc transient states.**
- **No multi-cell pack model.** Plans against pack-mean SOC.
- **No per-step SOC anchor.** The EMS pins end-of-hour SOC, not a
  smooth in-hour trajectory; the intra-hour reference is fiction.
  Penalising deviation against an invented in-hour target would fight
  the economic term for no real reason. Cross-hour alignment is
  handled exclusively by the terminal anchor `Q_terminal_econ ·
  (SOC[N] − soc_ref[N])²`. (Audit F33 resolution: `ems_tracking_mpc`
  fixes the per-step term by linearly interpolating between hourly
  knots; `ems_economic_mpc` deletes it.)

### Empirical status (post-audit)

The post-audit big experiment (3 subsets × 5 days × 5 strategies × 2
plant configurations) shows that on the current data pipeline (hourly
day-ahead prices, no intraday or real-time signals), the per-minute
economic re-optimization layer **does not produce a positive return**
relative to the EMS-only baseline (`ems`). Specifically:

- `ems_economic_mpc` loses to `ems` in 28 of 30 days, by
  \$0.06–\$0.85/day.
- The loss is largest in the **volatile** subset, not the stressed
  subset, suggesting the failure mode is **horizon myopia**: the 60-min
  MPC cannot see the full-day arbitrage shape that the EMS captures.
- The MPC's economic term has **zero intra-hour gradient** because
  `p̂_e[k]` is constant within an hour (day-ahead resolution).
- Per-minute decisions are therefore driven entirely by the SOC anchor
  — a tracking signal that does no economic work.

This is a **data-pipeline gap**, not (necessarily) an MPC formulation
bug. The MPC layer would only earn its compute cost if it received
intraday/real-time prices the EMS does not see. See the OCP write-ups
for `ems` and `deterministic_lp` and the audit
[backlog](../../backlog.md) for the full diagnosis.
